<?xml version="1.0" encoding="UTF-8"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.1 plus MathML 2.0//EN" "http://www.w3.org/Math/DTD/mathml2/xhtml-math11-f.dtd"><html xmlns="http://www.w3.org/1999/xhtml"><!--This file was converted to xhtml by LibreOffice - see http://cgit.freedesktop.org/libreoffice/core/tree/filter/source/xslt for the code.--><head profile="http://dublincore.org/documents/dcmi-terms/"><meta http-equiv="Content-Type" content="application/xhtml+xml; charset=utf-8"/><title xml:lang="en-US">Annex A: Medical Device Problem</title><meta name="DCTERMS.title" content="Annex A: Medical Device Problem" xml:lang="en-US"/><meta name="DCTERMS.language" content="en-US" scheme="DCTERMS.RFC4646"/><meta name="DCTERMS.source" content="http://xml.openoffice.org/odf2xhtml"/><meta name="DCTERMS.creator" content="IMDRF"/><meta name="DCTERMS.issued" content="2020-01-27T20:48:56" scheme="DCTERMS.W3CDTF"/><meta name="DCTERMS.modified" content="2022-01-17T15:04:02.246386555" scheme="DCTERMS.W3CDTF"/><meta name="DCTERMS.provenance" content="" xml:lang="en-US"/><meta name="DCTERMS.subject" content="," xml:lang="en-US"/><link rel="schema.DC" href="http://purl.org/dc/elements/1.1/" hreflang="en"/><link rel="schema.DCTERMS" href="http://purl.org/dc/terms/" hreflang="en"/><link rel="schema.DCTYPE" href="http://purl.org/dc/dcmitype/" hreflang="en"/><link rel="schema.DCAM" href="http://purl.org/dc/dcam/" hreflang="en"/><style type="text/css">
    @page {  }
    table { border-collapse:collapse; border-spacing:0; empty-cells:show }
    td, th { vertical-align:top; font-size:10pt;}
    h1, h2, h3, h4, h5, h6 { clear:both;}
    ol, ul { margin:0; padding:0;}
    li { list-style: none; margin:0; padding:0;}
    /* "li span.odfLiEnd" - IE 7 issue*/
    li span. { clear: both; line-height:0; width:0; height:0; margin:0; padding:0; }
    span.footnodeNumber { padding-right:1em; }
    span.annotation_style_by_filter { font-size:95%; font-family:Arial; background-color:#fff000;  margin:0; border:0; padding:0;  }
    span.heading_numbering { margin-right: 0.8rem; }* { margin:0;}
    .ta1 { writing-mode:lr-tb; }
    .ce1 { font-family:Arial; vertical-align:bottom; font-size:10pt; font-style:normal; text-shadow:none; text-decoration:none ! important; font-weight:bold; }
    .ce2 { font-family:Arial; vertical-align:bottom; font-size:10pt; font-style:normal; text-shadow:none; text-decoration:none ! important; font-weight:normal; }
    .ce3 { font-family:Arial; vertical-align:bottom; margin-left:0mm; writing-mode:page; font-size:10pt; font-style:normal; text-shadow:none; text-decoration:none ! important; font-weight:bold; }
    .ce4 { font-family:Arial; vertical-align:bottom; margin-left:0mm; writing-mode:page; font-size:10pt; font-style:normal; text-shadow:none; text-decoration:none ! important; font-weight:normal; }
    .co1 { width:115.08mm; }
    .co10 { width:22.38mm; }
    .co2 { width:90.98mm; }
    .co3 { width:94.63mm; }
    .co4 { width:17.07mm; }
    .co5 { width:236.59mm; }
    .co6 { width:43.13mm; }
    .co7 { width:34.15mm; }
    .co8 { width:129.08mm; }
    .co9 { width:38.63mm; }
    .ro1 { height:4.5mm; }
    .ro2 { height:9mm; }
    .ro3 { height:13.49mm; }
    .ro4 { height:17.99mm; }
    .ro5 { height:4.52mm; }
    .T1 { font-family:Times New Roman; font-size:12pt; font-style:normal; text-shadow:none; text-decoration:none ! important; font-weight:normal; }
    /* ODF styles with no properties representable as CSS */
     { }
    </style></head><body dir="ltr" style="max-width:215.9mm;margin-top:20mm; margin-bottom:20mm; margin-left:20mm; margin-right:20mm; "><table border="0" cellspacing="0" cellpadding="0" class="ta1"><colgroup><col width="503"/><col width="398"/><col width="414"/><col width="75"/><col width="1034"/><col width="188"/><col width="149"/><col width="564"/><col width="169"/><col width="75"/><col width="98"/></colgroup><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce1"><p>Level 1 Term</p></td><td style="text-align:left;width:90.98mm; " class="ce1"><p>Level 2 Term</p></td><td style="text-align:left;width:94.63mm; " class="ce1"><p>Level 3 Term</p></td><td style="text-align:left;width:17.07mm; " class="ce1"><p>Code</p></td><td style="text-align:left;width:236.59mm; " class="ce3"><p>Definition</p></td><td style="text-align:left;width:43.13mm; " class="ce1"><p>Non-IMDRF Code/Term</p></td><td style="text-align:left;width:34.15mm; " class="ce1"><p>Status</p></td><td style="text-align:left;width:129.08mm; " class="ce3"><p>Status Description</p></td><td style="text-align:left;width:38.63mm; " class="ce1"><p>CodeHierarchy</p></td><td style="text-align:left;width:17.07mm; " class="ce1"> </td><td style="text-align:left;width:22.38mm; " class="ce1"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"><p>Patient Device Interaction Problem</p></td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A01</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem related to the interaction between the patient and the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A01</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Patient-Device Incompatibility</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0101</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the interaction between the patient's physiology or anatomy and the device that affects the patient and/or the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A01|A0101</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Biocompatibility</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A010101</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with undesirable local or systemic effects due to exposure to medical device materials or leachates from those materials by a patient who has an implant or is receiving treatment with a device made from them.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A01|A0101|A010101</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Device Appears to Trigger Rejection</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A010102</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>The device appears to elicit undesired response in the patient to the presence of an implanted or invasive device, without inherent device failure, e.g. fibrous encapsulation, or inflammation of the tissue around the device, or extrusion of the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A01|A0101|A010102</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Inadequacy of Device Shape and/or Size</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A010103</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>The physical size and/or shape of the device was inadequate with regard to the patient's anatomy.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A01|A0101|A010103</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Osseointegration Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0102</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with interconnection between the bone tissue and the implanted device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A01|A0102</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Failure to Osseointegrate</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A010201</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the failure to see direct anchorage of an implant by the formation of bony tissue around the implant without the growth of fibrous tissue at the bone-implant interface.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A01|A0102|A010201</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Loss of Osseointegration</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A010202</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with weakened integration of the device at the bone-implant interface due to loss of fibrous and/or bony tissue and leading to compromised anchorage of the device. i.e. Loosening/Lysis</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A01|A0102|A010202</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Loosening of Implant Not Related to Bone-Ingrowth</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0103</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the loss of direct anchorage of an implanted device over time or due to an injury.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A01|A0103</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Migration or Expulsion of Device</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0104</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem with an implanted or invasive device moving within the body, or being completely expelled from the body.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A01|A0104</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Expulsion</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A010401</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem with all or part of an implanted or invasive device being completely expelled from its intended location within the body.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A01|A0104|A010401</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Migration</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A010402</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem with all or part of an implanted or invasive device moving from its intended location within the body.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A01|A0104|A010402</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"><p>Manufacturing, Packaging or Shipping Problem</p></td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A02</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with any deviations from the documented specifications of the device that relate to nonconformity during manufacture to the design of an item or to specified manufacturing, packaging or shipping processes (out of box problem).</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A02</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Product Quality Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0201</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with an inherent device characteristic that is not satisfactory as specified or delivered.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A02|A0201</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Dull, Blunt</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A020101</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with a device not being as sharp as intended or expected.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A02|A0201|A020101</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Nonstandard Device</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A020102</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device that does not meet the specifications or requirements for which it was manufactured (e.g. materials, parts, manufacturing process).</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A02|A0201|A020102</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Defective Component</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0202</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with a device component having flaws of dimensional deviations greater than acceptable for the intended use.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A02|A0202</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Defective Device</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0203</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with having flaws or dimensional deviations greater than acceptable for the intended use of the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A02|A0203</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Device Damaged Prior to Use</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0204</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with packaging or shipping damage prior to the use of the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A02|A0204</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Packaging Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0205</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the materials used to construct the cover or outer wrapping of the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A02|A0205</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Difficult to Open or Remove Packaging Material</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A020501</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with difficulty for users to operate the device, specifically as it relates to the opening or removal of the outer wrapping.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A02|A0205|A020501</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Incomplete or Missing Packaging</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A020502</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the nonconformance to the device specifications due to incomplete or missing packaging that may compromise the device operation as intended.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A02|A0205|A020502</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Unsealed Device Packaging</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A020503</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the loss of packaging seal.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A02|A0205|A020503</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Tear, Rip or Hole in Device Packaging</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A020504</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with packaging damage (tear, rip or hole) prior to the use of the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A02|A0205|A020504</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Device Misassembled During Manufacturing /Shipping</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0206</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>A device found incorrectly assembled when delivered to the user facility.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A02|A0206</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Component Misassembled</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A020601</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>A device found to have one or more components incorrectly assembled when delivered to the user facility.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A02|A0206|A020601</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Component Missing</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A020602</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>A device component(s) found to be missing when delivered to the user facility.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A02|A0206|A020602</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Shipping Damage or Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0207</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with shipping damage or problem prior to the use of the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A02|A0207</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Delivered as Unsterile Product</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A020701</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with a device being received in such a manner to indicate that its sterility has been compromised (e.g. sterile packaging breached, visible contaminate present)</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A02|A0207|A020701</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"><p>Chemical Problem</p></td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A03</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with any from the documented specifications of the device that relate to any chemical characterization, i.e., element, compound, or mixture.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A03</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Device Emits Odor</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0301</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with an unexpected or inappropriate smell released by the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A03|A0301</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Device Ingredient or Reagent Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0302</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with any deviations from the documented specifications of the device that relate to any ingredient or reagent characterization.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A03|A0302</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Clumping in Device or Device Ingredient</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A030201</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the aggregation of particles into irregular masses.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A03|A0302|A030201</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Coagulation in Device or Device Ingredient</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A030202</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the undesired characterization of congealing, solidifying, thickening, curdling.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A03|A0302|A030202</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Precipitate in Device or Device Ingredient</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A030203</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the separation of solid particles from a liquid as the result of a chemical or physical change.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A03|A0302|A030203</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Cross Reactivity</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A030204</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the degree to which an antibody or antigen participates in cross reactions.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A03|A0302|A030204</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Particulates</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A030205</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Substances that consist of separate particles that are introduced by the device during use.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A03|A0302|A030205</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>High pH</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A030206</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>pH higher than expected and/or anticipated.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A03|A0302|A030206</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Low pH</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A030207</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>pH lower than expected and/or anticipated.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A03|A0302|A030207</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Unexpected Color</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A030208</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Color of product is different from that expected.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"><p>New</p></td><td style="text-align:left;width:129.08mm; " class="ce4"><p>Term was added on 18 March 2020 as an additional level 3 term under "Device Ingredient or Reagent Problem". </p></td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A03|A0302|A030208</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Improper Chemical Reaction</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0303</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with an unexpected or incomplete chemical reaction or effect.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A03|A0303</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"><p>Material Integrity Problem</p></td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A04</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with any deviations from the documented specifications of the device that relate to the limited durability of all material used to construct device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Break</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0401</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with undesired damage or breakage of those materials used in the device construction.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04|A0401</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Fracture</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A040101</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with a partial or full-thickness crack in the device materials.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04|A0401|A040101</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Loss of or Failure to Bond</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A040102</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with lack or loss of adherence between materials intended to be joined together by an adhesive.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04|A0401|A040102</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Material Fragmentation</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A040103</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with small pieces of the device breaking off unexpectedly.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04|A0401|A040103</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Solder Joint Fracture</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A040104</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with undesired damage or breakage in a solder joint of materials used in the device construction.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04|A0401|A040104</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Burst Container or Vessel</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0402</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the pressure inside a vessel or container rising to such a degree that the container ruptures.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04|A0402</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Explosion</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0403</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the violent bursting due to the sudden expansion of air, gas or fluid.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04|A0403</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Crack</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0404</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with an undesired partial separation and/or a visible opening along the length or width in the materials that are used in the device construction.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04|A0404</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Degraded</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0405</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with a undesired change in the chemical structure, physical properties, or appearance in the materials that are used in the device construction.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04|A0405</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Calcified</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A040501</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with buildup of calcium salts on the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04|A0405|A040501</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Corroded</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A040502</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the chemical or electrochemical reaction between materials, usually a metal and its environment that produces a deterioration of the metal and its properties.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04|A0405|A040502</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Material Erosion</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A040503</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with a progressive loss of a material from a solid surface.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04|A0405|A040503</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Pitted</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A040504</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the corrosion of a material's surface, confined to a point or small area that takes the form of cavities.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04|A0405|A040504</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Flaked</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A040505</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the detachment of small pieces of the coating film of a material.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04|A0405|A040505</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Peeled/Delaminated</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A040506</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Peeling or delamination of composite materials, including coatings, that occurs when layers are separated as a result of stress or impact and resulting in loss of mechanical toughness.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04|A0405|A040506</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Naturally Worn</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A040507</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with material damage to a surface, usually involving progressive loss or displacement of material, due to relative motion between that surface and a contacting substance or substances.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04|A0405|A040507</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Unraveled Material</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A040508</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem due to the undesired unravelling of material (e.g. disentangled, unwound etc.).</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04|A0405|A040508</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Material Deformation</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0406</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with an undesired material change in shape or property caused by external forces.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04|A0406</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Deformation Due to Compressive Stress</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A040601</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with an undesired bulge, bend, bow, kink, or wavy condition observed in the device material resulting from compressive stresses.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04|A0406|A040601</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Dent in Material</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A040602</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with a undesired change in shape, characterized by the presence of a slight hollow (dent) in the device surface.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04|A0406|A040602</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Failure to Fold</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A040603</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with an undesired material change in physical property, characterized by failure to fold.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04|A0406|A040603</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Failure to Unfold or Unwrap</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A040604</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the comprising materials' deformation in that device fails to open its wrapping or open/extend in a certain manner i.e. balloon or lens.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04|A0406|A040604</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Material Frayed</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A040605</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the comprising materials having damaged edges.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04|A0406|A040605</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Material Invagination</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A040606</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with an undesired material change in shape, characterized by the infolding of one part within another part of a structure.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04|A0406|A040606</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Material Too Rigid or Stiff</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A040607</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with an undesired material change in physical property, characterized by rigidity (it resists deformation in response to an applied force).</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04|A0406|A040607</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Material Too Soft/Flexible</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A040608</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with any device material that results in the material's inability to maintain the desired shape or support function.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04|A0406|A040608</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Material Twisted/Bent</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A040609</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with deformations that lead to twisting or bending of the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04|A0406|A040609</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Melted</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A040610</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with a solid device being transformed into a molten or liquid state.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04|A0406|A040610</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Stretched</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A040611</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with an increase or elongation in a materials' dimension.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04|A0406|A040611</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Thickening of Material</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A040612</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Device is thickened due to deformation. Note: Not to be used for thickening of liquid.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"><p>New</p></td><td style="text-align:left;width:129.08mm; " class="ce4"><p>Term was added on 18 March 2020 as an additional level 3 term under "Material Deformation".</p></td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04|A0406|A040612</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Material Discolored</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0407</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with an undesired streak, pattern and/or a noticeable change in color from the rest of the materials used in the device construction.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04|A0407</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Material Disintegration</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0408</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with material breaking into small particles.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04|A0408</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Material Opacification</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0409</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with an undesirable opaqueness or cloudiness.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04|A0409</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Material Perforation</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0410</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Material constituting device is perforated possibly compromising the device's intended purpose.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04|A0410</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Material Puncture/Hole</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A041001</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Device material(s) punctured leading to undesired holes/openings.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04|A0410|A041001</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Material Protrusion/Extrusion</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0411</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with undesired physical appearance of device material, specifically when material extends beyond or above device surface.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04|A0411</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Material Rupture</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0412</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with perforations that lead to bursting of the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04|A0412</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Material Separation</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0413</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with an undesired disassociation or breaking apart of the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04|A0413</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Material Split, Cut or Torn</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0414</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with materials consisting the device are split, cut or torn due to external forces (e.g. wrenching or laceration) or internal forces (e.g. exceeding the tensile stress limits belonging to the materials used in the device construction).</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04|A0414</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Scratched Material</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0415</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with an undesirable shallow cut or narrow groove in the surface of the device materials.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A04|A0415</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"><p>Mechanical Problem</p></td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A05</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problems associated with mechanical actions or defects, including moving parts or subassemblies, etc.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A05</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Detachment of Device or Device Component</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0501</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the separation of the device from its physical construct, integrity, or chassis.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A05|A0501</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Device Damaged by Another Device</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0502</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with one device causing harm to another device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A05|A0502</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Ejection Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0503</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problems associated with the inability or unexpected ejection or discharge of the device from its physical location.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"><p>Modified (editorial)</p></td><td style="text-align:left;width:129.08mm; " class="ce4"><p>Editorial change to the definition on 18 March 2020.</p></td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A05|A0503</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Failure to Eject</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A050301</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the inability of the device to be ejected or discharged from its physical location.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"><p>Modified (editorial)</p></td><td style="text-align:left;width:129.08mm; " class="ce4"><p>Editorial change to the definition on 18 March 2020.</p></td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A05|A0503|A050301</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Unintended Ejection</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A050302</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with unexpected ejection of the device from its physical location. This includes but is not limited to devices such as clip appliers, film cartridge, and staples.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"><p>Modified (editorial)</p></td><td style="text-align:left;width:129.08mm; " class="ce4"><p>Editorial change to the definition on 18 March 2020.</p></td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A05|A0503|A050302</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Leak/Splash</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0504</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the escape of a liquid, gas or radiation from the vessel or container in which it is housed.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"><p>Modified (technical)</p></td><td style="text-align:left;width:129.08mm; " class="ce4"><p>Technical change to the definition on 18 March 2020 to include escape of radiation.</p></td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A05|A0504</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Fluid Leak</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A050401</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Escape (Release, Discharge) of fluid through an unintended location - often accompanied by a loss of pressure and/or output.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A05|A0504|A050401</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Gas Leak</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A050402</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the unintended escape of a gas from the container in which it is housed.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A05|A0504|A050402</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Gel Leak</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A050403</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Escape (Release, Discharge) of gel through an unintended location - as in leakage of ultrasound gel. Escape or release of gel from containment structures - as in gel filled implant leak.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A05|A0504|A050403</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Radiation Leak</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A050404</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Escape of radiation (energy in the form of waves or subatomic particles, especially those that cause ionization) through containment structures, leading to unintended exposure.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A05|A0504|A050404</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Perivalvular Leak</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A050405</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the escape of blood around a heart valve, particularly around its leaflets.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A05|A0504|A050405</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Firing Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0505</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device not discharging as intended.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A05|A0505</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Failure to Fire</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A050501</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with failure of the device to discharge its load (e.g. surgical stapler failed to partially or completely deploy its staples).</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A05|A0505|A050501</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Misfire</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A050502</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with a therapy or algorithm not being delivered or executed at the expected time.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A05|A0505|A050502</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Mechanical Jam</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0506</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>The motion of the device is prevented or restricted.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A05|A0506</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Mechanics Altered</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0507</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with a device mechanical functioning of machinery, moving parts or tools of device being changed or modified.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A05|A0507</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Failure to Align</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A050701</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with a circuit, equipment, or system whereby its functions fail to be properly synchronized or its relative positions properly oriented.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A05|A0507|A050701</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Failure to Cut</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A050702</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Inability of the device to make an incision, pierce or open as intended.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A05|A0507|A050702</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Failure to Cycle</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A050703</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device failing to complete a series of processes or events.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A05|A0507|A050703</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Failure to Form Staple</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A050704</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device failing to connect tissue with a stapling device due to the staples not forming correctly.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A05|A0507|A050704</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Noise, Audible</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0508</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with any unintended sound which emanates from the device (for example, squeaking from two parts rubbing together or buzzing sounds from electrical components).</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A05|A0508</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Physical Resistance/Sticking</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0509</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the lack of movement in the device due parts sticking or seizing.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A05|A0509</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Retraction Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0510</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with drawing back the device to an intended location.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A05|A0510</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Structural Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0511</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the basic physical construction or physical make up of the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A05|A0511</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Collapse</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A051101</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the buckling or crushing of material from external forces.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A05|A0511|A051101</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Sharp Edges</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A051102</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>The device has undesirable sharp edges which can cause harm or damage.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A05|A0511|A051102</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Difficult to Fold, Unfold or Collapse</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A051103</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the use of the device in terms of user experiencing difficulty to close or to spread out/extend length of the device, even if the operation is being performed according to labeled instructions for use.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"><p>Modified (technical)</p></td><td style="text-align:left;width:129.08mm; " class="ce4"><p>Technical change to the term on 18 March 2020 to include difficulty in collapsing.</p></td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A05|A0511|A051103</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Difficult to Open or Close</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A051104</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the use of the device in terms of user experiencing difficulty opening and closing the device, even if the operation is being performed according to labeled instructions for use.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A05|A0511|A051104</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Incomplete Coaptation</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A051105</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the heart valve leaflet not closing properly.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A05|A0511|A051105</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Unintended Movement</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0512</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with an undesired movement of the device, which may be related to the device malfunction, misdiagnosis, or mistreatment.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A05|A0512</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Device Dislodged or Dislocated</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A051201</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problems associated with the device not remaining in an expected location.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A05|A0512|A051201</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Device Tipped Over</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A051202</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the inability of the device to stay in an upright position.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A05|A0512|A051202</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Device Fell</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A051203</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device or a component unexpectedly being dropped or moving down from an intended place.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A05|A0512|A051203</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Device Slipped</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A051204</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device moving or sliding from the intended position.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A05|A0512|A051204</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Unintended Collision</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A051205</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device impacting with another object.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A05|A0512|A051205</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Unintended System Motion</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A051206</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with any motion of the system or components that was not initiated by the user.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A05|A0512|A051206</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Unstable</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A051207</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the mechanical stability of the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A05|A0512|A051207</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Vibration</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A051208</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the undesirable mechanical oscillation.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A05|A0512|A051208</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Inadequate Lubrication</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0513</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>The device shows inadequate lubrication.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"><p>New</p></td><td style="text-align:left;width:129.08mm; " class="ce4"><p>Term was added on 18 March 2020 as an additional level 2 term under "Mechanical Problem."</p></td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A05|A0513</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"><p>Optical Problem</p></td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A06</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with transmission of visible light affecting the quality of the image transmitted or otherwise affecting the intended application of the visible light path.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A06</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Misfocusing</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0601</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>The problem relates to the poor focusing of the object or the focus is on the wrong object or in the wrong area.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A06|A0601</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Optical Decentration</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0602</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with being off-center of optical lenses.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A06|A0602</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Optical Discoloration</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0603</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with an undesired change of color.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A06|A0603</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Optical Distortion</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0604</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with an optical defect in an image-forming system whereby the image is not the shape of an ideal image of the object.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A06|A0604</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Optical Obstruction</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0605</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the blocking of optical devices, e.g. visual pathways.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A06|A0605</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"><p>Electrical /Electronic Property Problem</p></td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A07</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with a failure of the electrical circuitry of the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Capturing Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0701</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the inability of the device to achieve successful depolarization and contraction of a cardiac chamber caused by a pacemaker output pulse.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0701</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Failure to Capture</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A070101</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the failure to achieve effective and consistent depolarization of the heart resulting from the electrical stimulus of the pacemaker.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0701|A070101</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>High Capture Threshold</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A070102</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem with the amount of output energy needed to cause cardiac depolarization being higher than expected/desired.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0701|A070102</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Intermittent Capture</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A070103</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the ineffective and inconsistent depolarization of the heart.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0701|A070103</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Unstable Capture Threshold</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A070104</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem with the amount of output energy needed to cause cardiac depolarization being unstable.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0701|A070104</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Continuous Firing</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0702</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the excessive production of electrical impulses over a period.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0702</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Arcing</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0703</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with electrical current flowing through a gap between two conductive surfaces, typically resulting in a visible flash of light.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0703</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Arcing at Paddles</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A070301</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with electrical current flowing through a gap between paddles (conductive surfaces), typically resulting in a visible flash of light.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0703|A070301</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Arcing of Electrodes</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A070302</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with electrical current flowing through a gap between electrodes (conductive surfaces), typically resulting in a visible flash of light.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0703|A070302</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Sparking</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0704</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with a flash of light related to an electrical discharge into a normally non conductive medium, such as air. Not associated with a discharge between two conductive surfaces.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0704</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Battery Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0705</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the internal power of the device (e.g. battery, transformer, fuel cell or other power sources).</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0705</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Battery Problem: High Impedance</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A070501</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem related to increased battery internal impedance.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0705|A070501</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Battery Problem: Low Impedance</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A070502</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem related to decreased battery internal impedance.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0705|A070502</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Failure to Run on Battery</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A070503</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device failing to operate when not connected to a fixed power source.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0705|A070503</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Premature Discharge of Battery</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A070504</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Battery discharging earlier than expected.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0705|A070504</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Charging Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0706</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the inability of the device to successfully charge an electrical source.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0706</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Aborted Charge</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A070601</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the premature ending of the charging process (e.g. of a battery or other charge storage device).</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0706|A070601</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Delayed Charge Time</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A070602</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with an unexpected amount of time required to charge the device (e.g. a delay in starting charging or a longer than expected charge time).</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0706|A070602</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Failure to Charge</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A070603</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with inability to initiate the appropriate charging process (e.g. of a battery or other charge storage device)</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0706|A070603</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Failure to Discharge</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0707</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the failure of a battery or other charge storage device to appropriately discharge as intended. Does not apply to defibrillation.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0707</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Power Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0708</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the energy to operate the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0708</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Complete Loss of Power</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A070801</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the lack of power to run the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0708|A070801</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Intermittent Loss of Power</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A070802</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with an intermittent disruption to the power to run the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0708|A070802</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Failure to Power Up</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A070803</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the inability of the device to turn on related to energy delivered to the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0708|A070803</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Unintended Power Up</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A070804</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device turning on when not intended.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0708|A070804</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Device Sensing Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0709</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device feature that are designed to respond to a physical stimulus (temperature, illumination, motion, cardiac rhythms) and that do not transmit a resulting signal for interpretation or measurement.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0709</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Decreased Sensitivity</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A070901</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem with the device being less sensitive to an input than intended or expected.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0709|A070901</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Increased Sensitivity</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A070902</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem with the device being more sensitive to an input than intended or expected.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0709|A070902</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Failure to Analyze Signal</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A070903</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem with the device not analyzing a signal.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0709|A070903</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Failure to Select Signal</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A070904</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the failure of the device to select the appropriate input signal.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0709|A070904</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>High Sensing Threshold</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A070905</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the amount of input required by the device to detect a signal being higher than expected/desired.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0709|A070905</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Low Sensing Threshold</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A070906</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the amount of an input required by the device to detect a signal being lower than expected/desired.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0709|A070906</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Loss of Threshold</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A070907</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the loss of the minimum amount of energy, voltage, or current needed to consistently stimulate the heart muscle.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0709|A070907</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Failure to Sense</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A070908</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the failure of the device designed to respond to a physical stimulus (as temperature, illumination, motion) to transmit a resulting signal for interpretation or measurement.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0709|A070908</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Over-Sensing</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A070909</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem related to failure of the device to properly filter cardiac signals resulting in inappropriate device response.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0709|A070909</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Under-Sensing</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A070910</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem related to failure of the device to properly detect intrinsic cardiac activity and respond appropriately.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0709|A070910</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Sensing Intermittently</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A070911</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem with the device receiving an incoming signal on an intermittent basis when expected to be continuous.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0709|A070911</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Incorrect Interpretation of Signal</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A070912</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem with the device inappropriately analyzing a signal.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0709|A070912</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Failure to Conduct</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0710</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the inability of the device to allow a current of electricity to pass or to conduct electricity continuously along an electrical path.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0710</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Interrogation Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0711</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problems associated with the device's ability to respond to signals from a system designed to interrogate its status.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0711</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Difficult to Interrogate</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A071101</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with difficulty of a transponder system to trigger a response.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0711|A071101</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Failure to Interrogate</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A071102</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device failure to appropriately respond to signals from a system designed to interrogate its status.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0711|A071102</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Pacing Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0712</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the inability of the device to generate a therapeutic simulated heart beat via electrical impulses.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0712</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Failure to Convert Rhythm</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A071201</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Failure of the device therapy or set of therapies to terminate the harmful cardiac rhythm that the therapy is meant to terminate.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0712|A071201</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Inaccurate Synchronization</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A071202</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with an error due to imperfect timing of two operations, e.g. signal transmission time.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0712|A071202</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Inappropriate Waveform</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A071203</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Failure of the device to generate a correctly-shaped pacing output, e.g., a waveform that is too wide.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0712|A071203</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>No Pacing</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A071204</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device ceasing to deliver paces.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0712|A071204</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Pacemaker Found in Back-Up Mode</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A071205</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>A device with a pacing function found in back-up Mode. This may be an appropriate fail-safe action (e.g. end of battery life), or be caused by device malfunction or due to operator error.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0712|A071205</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro3"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Pacing Asynchronously</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A071206</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with a pacing transmission process such that between any two significant instants in the same group, there is always an integral number of unit intervals. Between two significant instants located in different groups, there are not always an integral number of unit intervals.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0712|A071206</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Pacing Inadequately</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A071207</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Pacing voltage or pulse width is less than desired.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0712|A071207</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Pacing Intermittently</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A071208</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the failure of pacing device for a limited period of time, following which the item recovers its ability to perform its required function without being subjected to any external corrective action. Note: such as failure is often recurrent.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0712|A071208</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Pocket Stimulation</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A071209</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with a pocket of skin in which the pulse generator is housed.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0712|A071209</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro3"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Defibrillation/Stimulation Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0713</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the delivery of electrical shock/stimulation by a device intended to deliver shocks/stimulation.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"><p>Modified (technical)</p></td><td style="text-align:left;width:129.08mm; " class="ce4"><p>Technical change to the term and definition on 18 March 2020 to include stimulation and to differentiate this term with "Unintended Electrical Shock" (A0714).</p></td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0713</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Failure to Deliver Shock/Stimulation</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A071301</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the failure of the device to deliver electrical energy.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"><p>Modified (technical)</p></td><td style="text-align:left;width:129.08mm; " class="ce4"><p>Technical change to the term on 18 March 2020 to include stimulation.</p></td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0713|A071301</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Inappropriate/Inadequate Shock/Stimulation</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A071302</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>A shock was delivered with incorrect energy level or at incorrect timing.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"><p>Modified (technical)</p></td><td style="text-align:left;width:129.08mm; " class="ce4"><p>Technical change to the term and definition on 18 March 2020 to include inadequate stimulation.</p></td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0713|A071302</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Intermittent Shock/Stimulation</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A071303</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the failure to deliver electrical energy for a limited period of time, following which the item recovers its ability to perform its required function without being subjected to any external corrective action. Note: such a failure is often recurrent.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"><p>Modified (technical)</p></td><td style="text-align:left;width:129.08mm; " class="ce4"><p>Technical change to the term and definition on 18 March 2020 to include stimulation.</p></td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0713|A071303</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Unintended Electrical Shock</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0714</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>The device delivers unintended electrical shock. Use this term for devices that are not intended to deliver shocks/stimulation.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"><p>Modified (technical)</p></td><td style="text-align:left;width:129.08mm; " class="ce4"><p>Technical change to the definition on 18 March 2020 to differentiate this term with "Defibrillation/Stimulation Problem" (A0713) and lower level terms.</p></td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0714</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Grounding Malfunction</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0715</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the inability to connect conductors of an electronic system for the purpose of controlling or impeding ground currents and voltages.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0715</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Electrical Overstress</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0716</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with an electrical activity that exceeded the specified threshold limit of the internal integrated circuitry.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0716</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Electro-Static Discharge</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0717</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the discharge of electricity between two bodies previously electrically charged.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0717</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Failure to Shut Off</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0718</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device not powering off when a shut down was requested.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0718</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Device Remains Activated</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A071801</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device continuing to be in an active state after deactivation was requested.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0718|A071801</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Unexpected Shutdown</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0719</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device unexpectedly powering down.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0719</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Electromagnetic Compatibility Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0720</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the ability of a system to function in its electromagnetic environment without introducing intolerable disturbances to anything in its environment.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0720</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Electromagnetic Interference</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A072001</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with a measure of electromagnetic radiation from equipment.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0720|A072001</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Radiofrequency Interference (RFI)</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A072002</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the degradation of the reception of a wanted signal caused by RF disturbance.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0720|A072002</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Circuit Failure</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0721</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with a failure of the internal network paths or electrical circuitry (i.e. electrical components, circuit boards, wiring)</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0721</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Capacitative Coupling</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A072101</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the transfer of energy within an electrical network by means of the capacitance between circuit nodes. It occurs when energy is coupled from one circuit to another through an electric field.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0721|A072101</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Electrical Shorting</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A072102</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with an electric current travelling along an accidental path (unintended path) in a circuit.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0721|A072102</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Intermittent Continuity</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A072103</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with intermittent faults in electrical/electronic interconnections.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0721|A072103</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Impedance Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0722</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with electrical impedance levels between device and patient connections.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0722</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>High impedance</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A072201</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with higher than intended electrical impedance levels between device and patient connections.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0722|A072201</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Low impedance</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A072202</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with lower than intended electrical impedance levels between device and patient connections.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A07|A0722|A072202</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"><p>Calibration Problem</p></td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A08</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the operation of the device, related to its accuracy, and associated with the calibration of the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A08</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Failure to Calibrate</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0801</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the failure of the device to perform a self-calibration procedure or process designed to assure the accuracy and proper performance of the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A08|A0801</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Failure to Recalibrate</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0802</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the failure of the device which is unable to regain a standard level of accuracy when performing a calibration procedure or process designed to assure the accuracy and proper performance of the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A08|A0802</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Imprecision</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0803</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device providing imprecise measurements when compared to a reference standard.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A08|A0803</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Overcorrection</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0804</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with an adjustment that surpasses a set of criteria.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A08|A0804</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Undercorrection</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0805</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with an adjustment that falls below a set of criteria.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"><p>New</p></td><td style="text-align:left;width:129.08mm; " class="ce4"><p>Term was added on 18 March 2020 as an additional level 2 term under "Calibration Problem".</p></td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A08|A0805</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"><p>Output Problem</p></td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A09</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with any deviation from the documented specifications of the device that relate to the end result, data, or test results provided by the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Audible Prompt/Feedback Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0901</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem with any deviation from the documented specifications of the device that relate to audible feedback. e.g. voice prompts or beeps, but not safety related alarms which are covered under "Protective Measures Problem".</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"><p>Modified (editorial)</p></td><td style="text-align:left;width:129.08mm; " class="ce4"><p>Editorial change to the term on 18 March 2020.</p></td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0901</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Inappropriate Audible Prompt/Feedback</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A090101</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem with audible messages which do not guide a device user to the correct action.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0901|A090101</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Inaudible or Unclear Audible Prompt/Feedback</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A090102</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with audible prompts which cannot be heard clearly.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0901|A090102</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>No Audible Prompt/Feedback</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A090103</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device ceasing to provide audible prompts.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0901|A090103</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Display or Visual Feedback Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0902</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem with any deviation from the documented specifications of the device that relate to visual feedback. e.g. the display of information, images on a screen, or output from the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0902</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Device Displays Incorrect Message</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A090201</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with providing incorrect display information.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0902|A090201</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Display Difficult to Read</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A090202</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with legibility of the display, compromising for instance  the reading/interpretation of patient parameters or test results. Legibility problems can be due to color, size of font, display screen contrast or other factors.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0902|A090202</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Erratic or Intermittent Display</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A090203</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>A device does not consistently display the same message, result, reading, or image. e.g. the display might flicker, switch between readings or messages, or go completely blank for brief periods of time.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0902|A090203</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Image Display Error/Artifact</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A090204</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem with image display leading to corrupted images or readouts/measurement indications.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0902|A090204</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Image Orientation Incorrect</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A090205</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with an incorrect image orientation on the device display.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0902|A090205</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>No Display/Image</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A090206</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the absence of display or image.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0902|A090206</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>No Visual Prompts/Feedback</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A090207</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device ceasing to provide visual feedback.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0902|A090207</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Poor Quality Image</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A090208</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Inadequate quality of an image or any visual representation displayed by the device, or output from the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0902|A090208</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Visual Prompts will not Clear</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A090209</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem with visual messages which continue to be displayed on/by the device after the appropriate action has been taken.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0902|A090209</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Tactile Prompts/Feedback</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0903</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem with any deviation from the documented specifications of the device that relate to tactile feedback. e.g device vibrational prompt.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0903</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Inappropriate Tactile Prompt/Feedback</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A090301</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem with tactile feedback which does not guide a device user to the correct action.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0903|A090301</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>No Tactile Prompts/Feedback</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A090302</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device ceasing to provide tactile feedback.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0903|A090302</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Energy Output Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0904</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem with the device's intended output of energy.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0904</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Energy Spectrum Incorrect</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A090401</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the energy output from the device not being in the expected part of the spectrum.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0904|A090401</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Failure to Deliver Energy</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A090402</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the failure of the device to deliver any energy.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0904|A090402</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Intermittent Energy Output</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A090403</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the energy output from the device being inconsistent over time.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0904|A090403</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Output above Specifications</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A090404</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Device output is exceeding the documented specifications of the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0904|A090404</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Output below Specifications</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A090405</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Device output is below the documented specifications of the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0904|A090405</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Therapeutic or Diagnostic Output Failure</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A090406</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the failure of the device to deliver the output required for treatment or identification of a disease.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0904|A090406</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Therapy Delivered to Incorrect Body Area</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A090407</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device causing unintended therapeutic action to an area of the body other than the intended area.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0904|A090407</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Radiation Output Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0905</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem with the device's intended output of radiation.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0905</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Radiation Output Failure</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A090501</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the absence of radiation output from radiological or diagnostic devices.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0905|A090501</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Radiation Overexposure</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A090502</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with excessive radiation emitted from radiological or diagnostic devices.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0905|A090502</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Radiation Underexposure</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A090503</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with too little radiation emitted from radiological or diagnostic devices.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0905|A090503</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro3"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Unexpected/Unintended Radiation Output</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A090504</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Device-emitted radiation when it was not supposed to. This applies to devices which are intended to emit radiation, and the radiation being emitted from the correct part of the device, but at an incorrect time. Use "radiation leak" if the device emits radiation which should never have been emitted, or from a location from which it should never be emitted.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0905|A090504</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Gas Output Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0906</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with gas output.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0906</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>No Device Output</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0907</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with no measurement outcome, value or data obtained from the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0907</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Incorrect, Inadequate or Imprecise Result or Readings</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0908</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with a nonconforming end result, data, or test results provided by the device to its performance specifications.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"><p>Modified (editorial)</p></td><td style="text-align:left;width:129.08mm; " class="ce4"><p>Editorial change to the term on 16 Feburary 2021.</p></td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0908</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Signal Artifact/Noise</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A090801</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with impurities or interference in a signal (e.g. ECG artifact).</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"><p>Modified (technical)</p></td><td style="text-align:left;width:129.08mm; " class="ce4"><p>Technical change to the term on 18 March 2020 to include signal noise.</p></td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0908|A090801</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Failure to Obtain Sample</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A090802</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>The device does not collect or transfer the sample.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0908|A090802</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>False Negative Result</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A090803</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device incorrectly reporting that something has not been detected and may mislead the operator into not taking certain actions when action should be taken.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0908|A090803</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>False Positive Result</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A090804</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device incorrectly reporting that something has been detected and may mislead the operator to take certain actions.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0908|A090804</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Incorrect Measurement</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A090805</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Measurement obtained from or provided by the device is obviously incorrect.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0908|A090805</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Non Reproducible Results</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A090806</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Device results cannot be reliably reproduced.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0908|A090806</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>High Readings</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A090807</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Reading provided by the device is too high or higher than expected.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0908|A090807</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Low Readings</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A090808</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Reading provided by the device is too low or lower than expected.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0908|A090808</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>High Test Results</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A090809</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Test results provided by the device are too high or higher than expected.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0908|A090809</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Low Test Results</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A090810</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Test results provided by the device are too low or lower than expected.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0908|A090810</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Unable to Obtain Readings</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A090811</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>The device does not provide or display a valid reading.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0908|A090811</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Missing Test Results</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A090812</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the results of a test or measurement not appearing.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0908|A090812</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Erratic Results</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A090813</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Reports of erroneous/discrepant results which combine high/low and/or positive/negative results. This term is not to be selected where reports indicate consistently high or low or false positive or false negative results.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"><p>New</p></td><td style="text-align:left;width:129.08mm; " class="ce4"><p>Term was added on 18 March 2020 as an additional level 3 term to "Incorrect, Inadequate or Imprecise Results or Readings".</p></td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0908|A090813</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Unexpected Therapeutic Results</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A0909</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the use of the device for therapeutic purposes.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A09|A0909</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"><p>Temperature Problem</p></td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A10</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device producing unintended temperatures.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A10</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Excessive Cooling</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1001</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device producing temperatures that are lower than specified.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A10|A1001</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Excessive Heating</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1002</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device which have a warming or heating function, producing excessive heat.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A10|A1002</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Insufficient Cooling</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1003</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device insufficiently cooled in device active (working) or/and non-active (nonworking) state.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A10|A1003</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Insufficient Heating</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1004</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device or its components producing temperatures that are not as high as what is specified.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A10|A1004</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Overheating of Device</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1005</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device producing high temperatures, such that its operation is compromised or harm is caused (e.g. overheating that produces melting of components or automatic shutdown).</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A10|A1005</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Thermal Decomposition of Device</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1006</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problems associated with a discoloration or destruction as a result of thermal decomposition of the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A10|A1006</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Fire</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1007</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the combustion of the device with a steady flame.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A10|A1007</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Flare or Flash</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1008</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with device-related burn with an unsteady flame.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A10|A1008</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Smoking</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1009</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with a cloud of vapor or gas generated from the device, generally associated after a fire or a burn.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A10|A1009</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"><p>Computer Software Problem</p></td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A11</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with written programs, codes, and/or software system that affects device performance or communication with another device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A11</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Application Network Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1101</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the deviations from documented system specifications that affects overall system performance and/or the performance of an individual device connected to that system.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A11|A1101</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Application Program Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1102</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the requirement for software to fulfill its function within an intended use or application.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A11|A1102</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Application Program Freezes, Becomes Nonfunctional</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A110201</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with freezing and becoming nonfunctional of an application program.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A11|A1102|A110201</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Application Program Problem: Dose Calculation Error</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A110202</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the written program code or application software used by the device to calculate specific measurements or quantities managed by the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A11|A1102|A110202</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Application Program Problem: Medication Error</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A110203</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Event in which the device software results in errors of medication preparation or administration.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A11|A1102|A110203</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Application Program Problem: Parameter Calculation Error</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A110204</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the written program code or application software used by the device to calculate parameters other than those related to dose or power.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A11|A1102|A110204</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Application Program Problem: Power Calculation Error</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A110205</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the written program code or application software used by the device for calculations related to device power.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A11|A1102|A110205</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Application Program Version or Upgrade Problem</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A110206</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with installing updates to a software system that affects the device performance or communication with another device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A11|A1102|A110206</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Problem with Software Installation</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A110207</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with installing the device software in a manner that allows full functioning of the device. Source of installation could be manufacturer or user.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A11|A1102|A110207</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Unintended Application Program Shut Down</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A110208</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with an unintended shut down by malfunction of the application program.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A11|A1102|A110208</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Program or Algorithm Execution Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1103</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with execution problems relating to program or algorithm.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A11|A1103</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Delayed Program or Algorithm Execution</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A110301</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with delayed execution relating to program or algorithm.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A11|A1103|A110301</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Intermittent Program or Algorithm Execution</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A110302</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with intermittent execution relating to program or algorithm.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A11|A1103|A110302</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Program or Algorithm Execution Failure</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A110303</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the failure of a program or algorithm to execute. Sudden/unexpected interruption to a program's execution.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A11|A1103|A110303</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Computer Operating System Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1104</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with software, firmware, and/or hardware elements that control the execution of computer programs and provides such services as computer resource allocation, job control, input/output control, and file management in a computer system.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A11|A1104</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Operating System Becomes Nonfunctional</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A110401</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with malfunction of the computer operating system as opposed to an application software problem.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A11|A1104|A110401</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Operating System Version or Upgrade Problem</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A110402</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with replacing an older operating system to an up-to-date operating system.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A11|A1104|A110402</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Computer System Security Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1105</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with unauthorized access to or modification of a software system resulting in a loss of confidentiality, integrity, or availability of written program code, application software, or data or entire device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A11|A1105</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Application Security Problem</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A110501</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the acquisition of computer programming codes that can replicate and spread from one computer system to another thereby leading to damaged software, hardware and data.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A11|A1105|A110501</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro3"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Unauthorized Access to Computer System</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A110502</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with an access that was not permitted to the computer system that may lead to modification of program, corruption of data, or and break in network security. This concept is closely associated with computer integrity which is the degree to which a system or component prevents unauthorized access to, or modification of, computer programs or data.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A11|A1105|A110502</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Data Back-Up Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1106</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problems relating to a system, component, file, procedure, or person available to replace or help restore a primary item in the event of a failure or externally caused disaster.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A11|A1106</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Failure to Back-Up</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A110601</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the inability to backup or to retrieve a backed up version (corrupted file) of device data or system files.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A11|A1106|A110601</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Failure to Convert to Back-Up</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A110602</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with a failure to transition from a primary system, component, file, procedure to a backup in response to a failure in the primary item.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A11|A1106|A110602</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Data Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1107</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Event in which data (charting, orders, results) is not correctly stored, transferred, updated, or displayed.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A11|A1107</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Loss of Data</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A110701</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Event in which data is unintentionally permanently or temporarily lost, deleted, corrupted, or overwritten.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A11|A1107|A110701</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Patient Data Problem</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A110702</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Event in which data is accessed by the healthcare provider and either the wrong patient or the wrong data is retrieved despite correct inquiry procedures.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A11|A1107|A110702</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Date/Time-Related Software Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1108</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with programming of calendar dates and/or time as a factor in the operation of the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A11|A1108</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"><p>Connection Problem</p></td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A12</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with linking of the device and/or the functional units set up to provide means for a transfer of liquid, gas, electricity or data.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A12</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Blocked Connection</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1201</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with linking of the device whereby their functional units set up to provide means for a transfer of fluid, gas, or data is prevented or impeded.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A12|A1201</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Decoupling</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1202</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device being unassociated in such a way that fluid, gas, power or signal information may not be transferred from one to another.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A12|A1202</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Disconnection</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1203</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the linking of the device having a sufficient open space to prevent gas, liquid or electrical current flow between connectors.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A12|A1203</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Failure to Disconnect</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1204</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the linking of the device whereby termination of the transfer of liquid, gas, electricity, or information cannot be accomplished, or linking components do not come apart, or disconnect, when expected.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A12|A1204</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Loose or Intermittent Connection</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1205</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the connection of the device being loose or intermittent.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A12|A1205</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Misconnection</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1206</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the connection of the device being improper or not in accordance with device specification, requirements or intended uses.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A12|A1206</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Incomplete or Inadequate Connection</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1207</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with a partial linking of the device whereby device may appear to be connected however only a partial, intermittent or no transfer of liquid, gas, electricity, or information can be accomplished.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A12|A1207</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Fitting Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1208</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the connection of the device whereby channels, switching systems, and other functional units set up to provide means for a transfer of liquid, gas, electricity, or information do not match or fit.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A12|A1208</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"><p>Communication or Transmission Problem</p></td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A13</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device sending or receiving signals or data. This includes transmission among internal components of the device to which the device is intended to communicate.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A13</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Failure to Read Input Signal</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1301</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with a failure of the device to read a signal for interpretation or measurement.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A13|A1301</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Failure to Transmit Record</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1302</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with a failure of the device to transmit a record for interpretation or measurement.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A13|A1302</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Intermittent Communication Failure</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1303</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Inconsistent or lack of intended communication of data among internal components or with other external devices.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A13|A1303</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Telemetry Discrepancy</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1304</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with variability of the transmission of telemetry signals.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A13|A1304</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Wireless Communication Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1305</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problems with the RF wireless technology characteristics and performance (e.g., frequency, output power, range, reception), wireless quality of service, wireless coexistence, security of wireless signals and data, and electromagnetic compatibility.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A13|A1305</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"><p>Infusion or Flow Problem</p></td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A14</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device failing to deliver or draw liquids or gases as intended (e.g. delivering drugs at incorrect rate, Problems with drawing fluid from a system). This includes vacuum collection devices.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"><p>Modified (technical)</p></td><td style="text-align:left;width:129.08mm; " class="ce4"><p>Technical change to the definition on 18 March 2020 to include vacuum collection devices.</p></td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Deflation Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1401</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the deflation of the device including unintended deflation or inadequate deflation.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"><p>Modified (technical)</p></td><td style="text-align:left;width:129.08mm; " class="ce4"><p>Technical change to the definition on 18 March 2020 to accommodate additional level 3 terms.</p></td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1401</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Failure to Deflate</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A140101</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the inability to deflate a device which is intended to deflate.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"><p>New</p></td><td style="text-align:left;width:129.08mm; " class="ce4"><p>Term was added on 18 March 2020 to differentiate between a failure to deflate and an unintended deflation.</p></td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1401|A140101</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Unintended Deflation</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A140102</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the unintended deflation of a device which was not designed to deflate or not at that point in time or not to that extent.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"><p>New</p></td><td style="text-align:left;width:129.08mm; " class="ce4"><p>Term was added on 18 March 2020 to differentiate between a failure to deflate and an unintended deflation.</p></td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1401|A140102</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Excess Flow or Over-Infusion</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1402</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with a delivery overdose of therapeutic agents, such as drugs or fluids being delivered into a device or a patient.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1402</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Filling Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1403</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the method or amount of time associated with the delivery of a fluid. Time to delivery or amount of delivered entity may be affected.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1403</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Inability to Auto-Fill</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A140301</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Complete failure to fill as part of an automated process. For insufficient filling use "Short Fill". For excessive filling use "Overfill". For inconsistent filling use "Volume Accuracy Problem".</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1403|A140301</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Overfill</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A140302</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Excessive filling of a device. For complete failure to fill use "inability to auto-fill". For insufficient filling use "Short Fill". For inconsistent filling use "Volume Accuracy Problem".</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1403|A140302</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Short Fill</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A140303</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Insufficient filling of a device. For complete failure to fill use "inability to auto-fill". For insufficient filling use "short fill". For inconsistent filling use "Volume Accuracy Problem".</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1403|A140303</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Volume Accuracy Problem</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A140304</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Inconsistent filling of a device. This describes a problem which is observed to vary between overfilling and under filling, and may be intermittent. Use "Overfill" or "Short Fill" if problem is consistent.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1403|A140304</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Filtration Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1404</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the process of passing a substance through a porous medium, e.g., a blood clot filter for the removal of suspended matter.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1404</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Inadequate Filtration Process</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A140401</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the filter failing to remove items or substances which should have been removed.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1404|A140401</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Inadequate Ultra Filtration</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A140402</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the transfer of fluid between the blood and dialysate through the dialysis membrane due to a pressure gradient (trans-membrane pressure) existing between the blood and dialysate compartments.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1404|A140402</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Improper Flow or Infusion</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1405</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the regulation and delivery of therapeutic agents (e.g. air, gas, drugs or fluids into a device or a patient under positive pressure).</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1405</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Backflow</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A140501</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Continuous flow of fluid (e.g. liquid, gas) against the intended flow direction.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1405|A140501</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Free or Unrestricted Flow</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A140502</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with uncontrolled flow of infusion of air, gas or fluids.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1405|A140502</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Gradient Increase</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A140503</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the increased rate of change in temperature, pressure, or other variables as a function of distance, time, etc.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1405|A140503</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Inaccurate Delivery</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A140504</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Delivery at endpoint not as intended; either too low or too high.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1405|A140504</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Inaccurate Flow Rate</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A140505</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with fluctuations in the flow volume delivered per time, even if end volume is correct, and delivered in the correct total time.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1405|A140505</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Intermittent Infusion</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A140506</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the infusion not being stead- characterised by intermittent stoppages to the flow.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1405|A140506</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Reflux within Device</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A140507</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with partial backflow, compromising the device's flow output.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1405|A140507</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Restricted Flow rate</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A140508</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with flow rate. Flow volume delivered over time is not reaching intended flow rate.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1405|A140508</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Tidal Volume Fluctuations</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A140509</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the amount of gas that is inspired and expired during one respiratory cycle.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1405|A140509</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Inflation Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1406</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the inability of the device to expand or enlarge with the intended inflation agent (e.g. saline or air).</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1406</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Insufficient Flow or Under Infusion</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1407</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with an insufficient dose of therapeutic agents, e.g., drugs or fluids being delivered into a patient under positive pressure.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1407</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>No Flow</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1408</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem arising from the device failing to deliver the specified liquid or gas.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1408</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Failure to Deliver</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A140801</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Failure (=complete nonperformance) with regard to the intended function of delivery.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1408|A140801</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Failure to Infuse</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A140802</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Failure (=complete nonperformance) with regard to the intended function of infusion.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1408|A140802</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Inability to Irrigate</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A140803</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Failure (=complete nonperformance) with regard to the intended function of irrigation.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1408|A140803</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Obstruction of Flow</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1409</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem related to an obstruction or blockage within the device component (e.g. tube, opening, pipe) that results in restriction of flow (including blood clotting).</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"><p>Modified (technical)</p></td><td style="text-align:left;width:129.08mm; " class="ce4"><p>Technical change to the definition on 18 March 2020 to clarify that the term includes problems related to blood clotting.</p></td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1409</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Complete Blockage</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A140901</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem related to an obstruction or blockage within the device component (e.g. tube, opening, pipe) that results in no flow.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1409|A140901</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Partial Blockage</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A140902</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem related to an obstruction or blockage within the device component (e.g. tube, opening, pipe) that results in a reduction of the flow rate.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1409|A140902</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Difficult to Flush</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1410</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>The device is difficult to flush, possibly indicating an obstruction within device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1410</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Pressure Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1411</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the application of a force either internal or external to device that compromises the flow of fluid or gas.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1411</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Decrease in Pressure</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A141101</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Unintended decrease in pressure, compromising the device's intended function.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1411|A141101</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Increase in Pressure</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A141102</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Unintended increase in pressure, compromising the device's intended function.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1411|A141102</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>No Pressure</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A141103</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Unintended complete loss of pressure, compromising the device's intended function.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1411|A141103</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Pumping Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1412</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with pump performance deviating from specifications in a way to compromise flow or infusion.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1412</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Decreased Pump Speed</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A141201</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Unintended decrease in pump speed and hence, probably, flow rate, compromising the intended function of the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1412|A141201</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Increased Pump Speed</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A141202</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Unintended increase in pump speed and hence, probably, flow rate, compromising the intended function of the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1412|A141202</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Failure to Pump</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A141203</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device which fails to start pumping.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1412|A141203</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Pumping Stopped</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A141204</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Unexpected/unintended cessation of pump.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1412|A141204</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Suction Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1413</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with suction equipment, which may be a manual, electrical, vacuum or pressure source operated to evacuate and remove undesired substances (air, gas, fluid, or particulates) via tubing and collection bag.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1413</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Decrease in Suction</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A141301</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the removal of fluid or gas from a body cavity or device due to decreased suction.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"><p>Modified (technical)</p></td><td style="text-align:left;width:129.08mm; " class="ce4"><p>Technical change to the definition on 18 March 2020 to include removal of fluid or gas from a device.</p></td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1413|A141301</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Increase in Suction</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A141302</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the removal of fluid or gas from a body cavity or device due to increased suction.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"><p>Modified (technical)</p></td><td style="text-align:left;width:129.08mm; " class="ce4"><p>Technical change to the definition on 18 March 2020 to include removal of fluid or gas from a device.</p></td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1413|A141302</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Suction Failure</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A141303</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the complete inability to provide suction.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1413|A141303</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Priming Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1414</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the preparation of the device to begin pumping.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1414</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Failure to Prime</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A141401</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device failing to begin the priming process (i.e. the process of preparation of device for the delivery of fluids).</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1414|A141401</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Incomplete or Inadequate Priming</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A141402</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with not adequately preparing the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1414|A141402</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Air/Gas in Device</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1415</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with air in the device (e.g. air in line).</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"><p>New</p></td><td style="text-align:left;width:129.08mm; " class="ce4"><p>Term was added on 18 March 2020 as an additional level 2 term to "Infusion or Flow Problem".</p></td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A14|A1415</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"><p>Activation, Positioning or Separation Problem</p></td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A15</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with any deviations from the documented specifications of the device that relate to the sequence of events for activation, positioning or separation of device. Note: Deployment is synonymous with activation.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"><p>Modified (editorial)</p></td><td style="text-align:left;width:129.08mm; " class="ce4"><p>Editorial change to the term on 16 Feburary 2021.</p></td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A15</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Activation Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1501</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the activation of the device. Note: Activation includes expansion.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"><p>Modified (technical)</p></td><td style="text-align:left;width:129.08mm; " class="ce4"><p>Technical change to the definition on 18 March 2020 to clarify that activation includes expansion.</p></td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A15|A1501</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Activation Failure</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A150101</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device failing to be activated including partial activation.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"><p>Modified (editorial)</p></td><td style="text-align:left;width:129.08mm; " class="ce4"><p>Editorial change to the definition on 18 March 2020.</p></td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A15|A1501|A150101</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Difficult or Delayed Activation</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A150102</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with delayed or difficult activation of the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A15|A1501|A150102</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Premature Activation</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A150103</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with early and unexpected activation of the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A15|A1501|A150103</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Self-Activation or Keying</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A150104</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the unintended activation of the device, or the device having been unexpectedly turned on during use.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A15|A1501|A150104</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Key or Button Unresponsive/not Working</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A150105</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with a device not responding to key or button inputs.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"><p>New</p></td><td style="text-align:left;width:129.08mm; " class="ce4"><p>Term was added on 18 March 2020 as an additional level 3 term to "Activation Problem".</p></td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A15|A1501|A150105</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Positioning Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1502</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the movement of the device to an intended location.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A15|A1502</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Positioning Failure</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A150201</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the inability of the device to be positioned in a specified location.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A15|A1502|A150201</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Malposition of Device</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A150202</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device being positioned in a location other than intended or specified.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A15|A1502|A150202</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Difficult or Delayed Positioning</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A150203</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with users experiencing difficulty or delay to position the device to a specified location.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A15|A1502|A150203</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Failure to Advance</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A150204</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with failure to move the device to an intended location.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A15|A1502|A150204</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Difficult to Advance</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A150205</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with difficulty moving the device to an intended location (e.g. difficulty in advancing guide wire).</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A15|A1502|A150205</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Difficult to Insert</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A150206</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with problems introducing or inserting the device, even if the user is operating the device in accordance with the instructions for use or labeling.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A15|A1502|A150206</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Difficult to Remove</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A150207</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the user experiencing difficulty when taking out the device, even if the user is operating device in accordance with the instructions for use or labeling.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"><p>Modified (editorial)</p></td><td style="text-align:left;width:129.08mm; " class="ce4"><p>Editorial change to the definition on 18 March 2020.</p></td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A15|A1502|A150207</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Entrapment of Device</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A150208</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device caught within patient vasculature, tissue, or other device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A15|A1502|A150208</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Separation Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1503</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the detachment or separation of the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A15|A1503</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Separation Failure</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A150301</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device or one of its components failing to detach or separate as intended.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A15|A1503|A150301</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Difficult or Delayed Separation</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A150302</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with users experiencing difficulty or delay with detachment or separation of the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A15|A1503|A150302</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Premature Separation</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A150303</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with an early and unexpected detachment or separation of the device from the system.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A15|A1503|A150303</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"><p>Protective Measures Problem</p></td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A16</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with any deviations from the documented specifications of the device that relate to the implemented and inherited design features specific to devices used for reducing risks to patient or caregiver or maintaining risks within specified levels.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A16</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Device Alarm System</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1601</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the alarm system of the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A16|A1601</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Alarm Not Visible</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A160101</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>The device does not display an alarm message when required.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A16|A1601|A160101</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>No Audible Alarm</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A160102</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>The device fails to emit an audible alarm.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A16|A1601|A160102</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Low Audible Alarm</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A160103</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>The audible device alarm cannot be heard clearly.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A16|A1601|A160103</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Delayed Alarm</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A160104</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>The device alarm system operates with delay.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A16|A1601|A160104</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>False Alarm</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A160105</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device providing incorrect alarm warning or alert to user.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A16|A1601|A160105</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Defective Alarm</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A160106</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>The device alarm does not operate as expected and/or in agreement with device's specifications.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A16|A1601|A160106</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Fail-Safe Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1602</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the feature that prevents the unsafe use of the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A16|A1602</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Fail-Safe Did Not Operate</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A160201</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device fail-safe mechanism, which did not function or function in a non effective way, compromising safe use of the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A16|A1602|A160201</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>No Fail-Safe Mechanism</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A160202</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>The device does not have a fail-safe mechanism, although such mechanism would be required for its appropriate and/or safe functioning.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A16|A1602|A160202</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Failure of Device to Self-Test</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1603</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device failing to perform an internal self-diagnostic process to ensure normal operation during or prior to use.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A16|A1603</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Failure to Auto Stop</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1604</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the inability of device to turn itself off when the device is not in an operable condition.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A16|A1604</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Reset Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1605</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with setting a variable, register, or other storage location back to a prescribed state.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A16|A1605</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Failure to Reset</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A160501</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device failing to set a variable, register, or other storage location back to a prescribed state.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A16|A1605|A160501</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Failure to Zero</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A160502</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device failing to set a variable, register, or other storage location back to zero.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A16|A1605|A160502</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Inappropriate or Unexpected Reset</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A160503</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device setting a variable, register, or other storage location to an inappropriate or unexpected state.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A16|A1605|A160503</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Premature Indicator Activation</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1606</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problems with the activation of a protective measure indicator earlier than expected.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A16|A1606</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Premature Elective Replacement Indicator</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A160601</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problems with the early or unexpected activation of the elective replacement indicator.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A16|A1606|A160601</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Premature End-of-Life Indicator</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A160602</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem with the early or unexpected activation of the end-of-life indicator.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A16|A1606|A160602</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Shielding Failure</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1607</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device inability to act as a barrier for absorption of radiation energy in X-rays, gamma rays, etc.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A16|A1607</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"><p>Compatibility Problem</p></td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A17</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with compatibility between device, patients or substances (medication, body fluid, etc.)</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A17</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Component or Accessory Incompatibility</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1701</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the incompatibility of any device while being operated in the same use environment thereby leading to a dysfunction between the devices.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A17|A1701</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Accessory Incompatible</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A170101</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>An accessory required for the intended purpose of the device appears incompatible with device, thus compromising the intended function of the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A17|A1701|A170101</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Component Incompatible</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A170102</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>A component required for the proper functioning of the device is not compatible with other components or subassemblies of the device, thus compromising the intended function of the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A17|A1701|A170102</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Device-Device Incompatibility</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1702</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the incompatibility of two or more devices while being operated in the same use environment thereby leading to a dysfunction of more than one device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A17|A1702</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro3"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Measurement System Incompatibility</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1703</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the incompatibility of the measurement systems between and/or within device systems that are inherent to the individual device thereby leading to miscalculated or mismatched measurements from those devices, e.g., international metric system versus U.S. measurement system.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A17|A1703</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Unintended Compatibility</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1704</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the ability of two or more devices which are intended to be incompatible but are able to work or fit together.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A17|A1704</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"><p>Contamination /Decontamination Problem</p></td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A18</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the presence of any unexpected foreign substance found in the device, on its surface or in the package materials, which may affect performance or intended use of the device, or problem that compromise effective decontamination of the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A18</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro4"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Contamination</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1801</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the undesired introduction of impurities either chemical or microbiological in nature, or of foreign matter into or onto the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"><p>Modified (technical)</p></td><td style="text-align:left;width:129.08mm; " class="ce4"><p>Technical change to the term on 18 March 2020 to separate when/where contamination occurred from type of contamination ("During Use" was removed). NOTE: This change affects all lower level terms (A180101 - A180105) which are also no longer limited to contamination during use.</p></td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A18|A1801</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Biofilm coating in Device</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A180101</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the undesired introduction of a biofilm coating into or onto the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A18|A1801|A180101</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Contamination of Device Ingredient or Reagent</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A180102</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the undesired introduction of impurities either chemical or microbiological in nature, or of foreign matter into or onto the device ingredient or reagent.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A18|A1801|A180102</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Device Contamination with Body Fluid</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A180103</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the undesired presence of body fluid in/on the device, which are not part of the documented device specifications and requirements.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A18|A1801|A180103</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Device Contamination with Chemical or Other Material</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A180104</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with contamination of the device with chemical substance or other non biologic material.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A18|A1801|A180104</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Microbial Contamination of Device</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A180105</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with undesired microbial contamination of the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A18|A1801|A180105</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Device Contaminated During Manufacture or Shipping</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1802</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the presence of any unexpected foreign substance found on the surface or in the package materials, which may affect optimal performance for its intended use, and which occurred during manufacture or shipping.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"><p>Modified (technical)</p></td><td style="text-align:left;width:129.08mm; " class="ce4"><p>Technical change to the definition on 18 March 2020 to clarify that contamination occurred during manufacture or shipping.</p></td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A18|A1802</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Device Reprocessing Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1803</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with a failure during any step of reprocessing process (cleaning, disinfection, packaging, labeling, sterilization) of a used or opened from its original packaging, but unused, device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A18|A1803</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Failure to Clean Adequately</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A180301</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the failure of the device or operator to remove any visible soil, foreign material or organism deposits on the external surfaces, crevices, and joints of the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A18|A1803|A180301</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Failure to Disinfect</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A180302</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Failure to properly disinfect the device when reprocessing it.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A18|A1803|A180302</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Flushing Problem</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A180303</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Flushing process was not executed properly.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A18|A1803|A180303</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Problem with Removal of Enzymatic Cleaner</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A180304</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Enzymatic cleaner was not removed properly.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A18|A1803|A180304</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Problem with Sterilization</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A180305</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Device was not sterilized properly during reprocessing.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A18|A1803|A180305</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Residue After Decontamination</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A180306</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the decontamination process not adequately removing unwanted visible soil, foreign material, or organism deposits.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A18|A1803|A180306</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Device Contaminated at the User Facility</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1804</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the presence of any unexpected foreign substance found on the surface or in the package materials, which may affect optimal performance for its intended use, and which occurred at the user facility.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"><p>New</p></td><td style="text-align:left;width:129.08mm; " class="ce4"><p>Term was added on 18 March 2020 for coding of contamination at the user facility which was originally included in "Contamination During Use" (A1801).</p></td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A18|A1804</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"><p>Environmental Compatibility Problem</p></td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A19</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the surrounding conditions in which the device is being used such as temperature, noise, lighting, ventilation, or other external factors such as power supply.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A19</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Ambient Noise Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1901</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with any undesired acoustic energy or vibration that tends to interfere with the operation of the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A19|A1901</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Ambient Temperature Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1902</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with compromised device performance at the ambient temperature or the storage at an inappropriate ambient temperature.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A19|A1902</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Fumes or Vapors</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1903</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the visibility, odor, or toxicity of an ambient vapor or gas.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A19|A1903</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Fungus in Device Environment</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1904</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the visibility of molds, mildews, yeasts, and/or mushrooms in the immediate environment in which the device is being used.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A19|A1904</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Moisture or Humidity Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1905</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with an unsatisfactory humidity level in the storage or use environment which affects the device performance.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A19|A1905</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Moisture Damage</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A190501</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with damage inflicted upon the device from water vapor or water in the immediate environment in which the device is being used.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A19|A1905|A190501</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Ventilation Problem in Device Environment</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1906</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the circulation of fresh air in the immediate atmosphere in which the device is being used.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A19|A1906</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Fogging</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A190601</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the visibility of water vapor in the immediate atmosphere in which the device is being used.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A19|A1906|A190601</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Device Unsafe to Use in Environment</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1907</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with environmental condition that results in the unsafe use of the device. (e.g. electromagnetic fields, noise, vibration, microbiological contamination etc.)</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A19|A1907</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Environmental Particulates</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1908</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with fine solids or liquid particles such as dust, smoke, fume, and/or mist suspended in the immediate atmosphere in which the device is being used.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A19|A1908</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Medical Gas Supply Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1909</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the facility-supplied medical gases such as medical air, oxygen, nitrous oxide, and nitrogen.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A19|A1909</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Electrical Power Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A1910</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the quality of the facility-supplied power.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A19|A1910</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Emergency Power Failure</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A191001</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the failure of the facility's emergency power backup system(s) including generators and/or interruptible power systems (UPS).</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A19|A1910|A191001</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Loss of Power</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A191002</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the failure of primary power supplied by the facility.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A19|A1910|A191002</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro3"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Power Conditioning Problem</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A191003</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with a momentary overpower/over voltage from the utility and electrical systems of user facilities; - Problem associated with inadequate power conditioning such as the presence of fluctuation, surges, spikes, dropouts, noise and other such undesirable transients.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A19|A1910|A191003</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"><p>Installation-Related Problem</p></td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A20</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with unsatisfactory installation, configuration, and/or setup of a specific device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A20</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Misassembled During Installation</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A2001</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the use of the device characterized by incorrect assembly of device components, parts or constituents.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A20|A2001</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"><p>Labelling, Instructions for Use or Training Problem</p></td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A21</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with device markings/labelling, instructions for use, training and maintenance documentation or guidelines.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A21</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro3"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Device Markings/Labelling Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A2101</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the written, printed or graphic material accompanying or affixed to the device or any of its packaging. This includes verbal instructions relating to identification, technical description, and usage provided by the device manufacturers. Problems can include but are not limited to this material being unclear, missing, worn out, incorrect or inaccurate.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A21|A2101</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Expiration Date Error</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A210101</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with errors in identification of expiration date.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A21|A2101|A210101</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Illegible Information</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A210102</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with information unable to be read or deciphered.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A21|A2101|A210102</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Inaccurate Information</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A210103</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with imprecise, inexact information.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A21|A2101|A210103</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Unclear Information</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A210104</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with ambiguous, confused information.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A21|A2101|A210104</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Missing Information</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A210105</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Absence of information e.g. labeling, instruction for use.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A21|A2101|A210105</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Lack of Maintenance Documentation or Guidelines</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A2102</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with user facility not receiving adequate service documentation, guidelines, or recommendations to perform preventative and corrective maintenance and performance assurance checks.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A21|A2102</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro3"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Inadequate Instructions for Healthcare Professional</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A2103</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with inaccuracies in any written, printed, or graphic matter that is affixed to the device or its packaging with any matter that accompanies the device including verbal instructions related to identification, technical description and use of device provided by the device manufacturers that is intended for healthcare professionals.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A21|A2103</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro3"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Inadequate Instructions for Non-Healthcare Professional</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A2104</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with users being unclear and not able to follow any written, printed, or graphic matter that is affixed to device or its packaging with any matter that accompanies the device including verbal instructions related to identification, technical description and use of the device provided by the device manufactures that vary from the standard of medical care in a given environment.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A21|A2104</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Inadequate or Insufficient Training</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A2105</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with facility not providing satisfactory initial and/or periodic user training covering operation of the device.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A21|A2105</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"><p>Human-Device Interface Problem</p></td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A22</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with an act or omission of an act that has a different result than that intended by the manufacturer or expected by the operator.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A22</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Device Difficult to Setup or Prepare</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A2201</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the use of the device in terms of user experiencing difficulty in preparing device for use, even if the operation is being performed according to labeled instructions for use.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A22|A2201</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Device Difficult to Program or Calibrate</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A2202</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>The device is difficult to program, calibrate or set to desired state, even by appropriately trained user/operator.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A22|A2202</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Device Difficult to Maintain</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A2203</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the user's ability to service the device according to the manufacturer specifications relating to the device routine maintenance, i.e., periodic inspection, failure detection, repair, and care of the device to sustain or restore acceptable operating conditions.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A22|A2203</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Inadequate User Interface</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A2204</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the means by which the operator and the equipment communicate or interact.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A22|A2204</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"><p>Use of Device Problem</p></td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A23</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with failure to process, service, or operate the device according to the manufacturer's recommendations or recognized best practices.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A23</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Device Handling Problem</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A2301</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Handling of the device not in accordance with specification, prior to use on the patient.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A23|A2301</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Use of Incorrect Control Settings</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A2302</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the use of the device in terms of inappropriate and false control setting for the device's specified operation and/or intended use.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A23|A2302</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Improper or Incorrect Procedure or Method</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A2303</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the use of the device in terms of nonconforming to that device's intended use, specifications, procedure and process or service instructions and information provided by the device manufacturers.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A23|A2303</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Off-Label Use</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A2304</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with the device which has been used for an unapproved indication or for an unapproved intended use.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A23|A2304</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"><p>Misassembled</p></td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A2305</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with incorrect assembly of the device or constituents after being put into use.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A23|A2305</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Misassembly by Users</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A230501</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with incorrect assembly of the device or constituents by the users.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A23|A2305|A230501</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"><p>Misassembly During Maintenance/Repair</p></td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A230502</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>Problem associated with incorrect assembly of the device or constituents during maintenance or repair.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A23|A2305|A230502</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"><p>Adverse Event Without Identified Device or Use Problem</p></td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A24</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>An adverse event (e.g. patient harm) appears to have occurred, but there does not appear to have been a problem with the device or the way it was used.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A24</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro2"><td style="text-align:left;width:115.08mm; " class="ce2"><p>No Apparent Adverse Event</p></td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A25</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>A report has been received but the description provided does not appear to relate to an adverse event. This code allows a report to be recorded for administration purposes, even if it doesn't meet the requirements for adverse event reporting.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A25</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"><p>Insufficient Information</p></td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A26</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>An adverse event appears to have occurred but there is not yet enough information available to classify the device problem.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A26</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro3"><td style="text-align:left;width:115.08mm; " class="ce2"><p>Appropriate Term/Code Not Available</p></td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"><p>A27</p></td><td style="text-align:left;width:236.59mm; " class="ce4"><p>The device problem is not adequately described by any other term. Note: this code must not be used unless there is no other feasible code. The preferred term should be documented when submitting an adverse event report. This information will be used to determine if a new term should be added to the code table.</p></td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"><p>A27</p></td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro1"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:236.59mm; " class="ce4"> </td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro5"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:236.59mm; " class="ce4"> </td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro5"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:236.59mm; " class="ce4"> </td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro5"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:236.59mm; " class="ce4"> </td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro5"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:236.59mm; " class="ce4"> </td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro5"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:236.59mm; " class="ce4"> </td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro5"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:236.59mm; " class="ce4"> </td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr><tr class="ro5"><td style="text-align:left;width:115.08mm; " class="ce2"> </td><td style="text-align:left;width:90.98mm; " class="ce2"> </td><td style="text-align:left;width:94.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:236.59mm; " class="ce4"> </td><td style="text-align:left;width:43.13mm; " class="ce2"> </td><td style="text-align:left;width:34.15mm; " class="ce2"> </td><td style="text-align:left;width:129.08mm; " class="ce4"> </td><td style="text-align:left;width:38.63mm; " class="ce2"> </td><td style="text-align:left;width:17.07mm; " class="ce2"> </td><td style="text-align:left;width:22.38mm; " class="ce2"> </td></tr></table></body></html>